# results

Everything produced by `ptdf_all.py` (in `team6/Szymon/`). Eight CSVs in four
folders, ~38 MB. Each folder has its own README.

Regenerate all of it with:

```
python ptdf_all.py --full
```

Takes about 90 seconds — one 754×754 pseudoinverse, then a 168-hour dispatch
optimisation with HiGHS.

---

## What's here

| folder | files | what it holds |
|---|---|---|
| [`network/`](network/) | 2 | the grid itself — one row per node, one per edge |
| [`ptdf/`](ptdf/) | 2 | the sensitivity matrices. **Snapshot-independent** |
| [`sensitivity/`](sensitivity/) | 1 | the same thing signed, in long format, one row per (edge, wind node) |
| [`timeseries/`](timeseries/) | 3 | flows, loading and flow direction across all 168 hours |

| file | rows | cols | size |
|---|---|---|---|
| `network/buses.csv` | 754 | 14 | 0.06 MB |
| `network/branches.csv` | 980 | 17 | 0.17 MB |
| `ptdf/ptdf_wind.csv` | 980 | 158 | 3.35 MB |
| `ptdf/ptdf_full.csv` | 980 | 755 | 16.02 MB |
| `sensitivity/sensitivity.csv` | 153,860 | 6 | 11.19 MB |
| `timeseries/flows.csv` | 980 | 169 | 3.22 MB |
| `timeseries/loading.csv` | 980 | 169 | 3.34 MB |
| `timeseries/signs.csv` | 980 | 169 | 0.43 MB |

---

## The network these describe

`WP2033_all-island` — winter peak, 2033 scenario. **The only one of the kit's
eight networks with a wind fleet**: 425 wind farms at 157 buses, 12,701 MW. The
other seven carry one token wind generator or none, so they cannot answer a
wind-curtailment question at all.

| | |
|---|---|
| nodes (buses) | 754 |
| edges | 980 = 755 lines + 225 transformers |
| DC links | 4 — *not* edges; they enter as injections |
| wind nodes | 157 |
| generators | 929 (425 wind, 213 load-shedding dummies, 291 other) |
| loads | 246 at 213 buses |
| snapshots | 168 hourly, 2030-01-14 06:00 → 2030-01-21 05:00 |
| AC components | 4 (751 buses + 3 isolated DC-link terminals) |

---

## The pipeline that produced these

Stages 1–4 of `team6/Szymon/shift-factor-ptdf-report.md`:

```
1.  K = incidence,  B = diag(1/x),  φ = phase shifts,  L = K B Kᵀ
2.  L⁺ = pinv(L)
3.  PTDF = B Kᵀ L⁺                                    → ptdf/
4.  p_eff = p + K B φ
    f     = PTDF p_eff − B φ                          → timeseries/
    sensitivity = PTDF[e,:] · sign(f[e])              → sensitivity/
```

**Stages 1–3 are pure network** — topology and reactance only. They are the same
for every hour of the year, and they do not change if you swap in different
generation data.

**Stage 4 is the only snapshot-dependent step**, because `sign(f[e])` depends on
what is generating and consuming that hour.

---

## Verification

Every one of these numbers was checked before being written:

| check | result |
|---|---|
| flows vs PyPSA's independent `n.lpf()`, all 168 snapshots | **3.9 × 10⁻⁹ MW** |
| `1ᵀp` (injections must balance) | 6.4 × 10⁻¹² |
| `1ᵀp_eff` (balance survives the phase-shift term) | 6.2 × 10⁻¹² |
| PTDF row sums (must be zero — injecting 1 MW everywhere moves nothing) | 3.6 × 10⁻¹⁰ |

The first is the one that matters: it compares our analytic route against a
completely separate DC solver. It proves the **arithmetic**, not the model.

---

## Provenance — where every number came from

**Nothing here was invented, estimated, or filled in.** Three tiers:

**1. From the kit, ultimately from EirGrid's TYTFS 2024 study files**
Bus list, voltages, line and transformer reactances, ratings (`RATE1`), phase
shifter angles, DC link parameters, installed generator capacities, load levels,
substation names and coordinates.

**2. Generated by the kit authors, not measured**
The 168 hourly wind and solar availability profiles and the demand shape. These
are synthetic — a spatially-correlated Gaussian wind field anchored so the
scenario hour reproduces the TYTFS state. **No hour in them ever happened.**
Carrier labels (`wind`, `solar`, …) were also inferred by the kit authors from
bus-name prefixes; about a fifth of capacity is labelled `unknown`.

**3. Computed here by `ptdf_all.py`**
`K`, `B`, `φ`, `L`, `L⁺`, `PTDF`, `p`, `p_eff`, flows, loading, signs, and every
summary column. The dispatch behind `p` comes from PyPSA/HiGHS optimising the
kit's network under the kit's costs.

**Which files are affected by tier 2:** everything downstream of the dispatch —
`timeseries/`, the `sensitivity` column, and every loading statistic in
`network/branches.csv`. **`ptdf/` is not.** Swap in real EirGrid generation and
the PTDF matrices are byte-for-byte identical; only the signs and the congested
set move.

---

## Limits — read before quoting a number

- **DC approximation.** No reactive power, no losses, no voltage. It cannot
  represent voltage-stability constraints at all, and several real EirGrid
  constraint groups exist for exactly that reason.
- **Intact base case only.** No contingencies. Real limits usually bind post-fault
  (N−1), so the true congested set is larger than the 10 branches found here.
- **Ratings are planning numbers.** `s_nom` is TYTFS `RATE1`, not an operational
  limit. A real control room works to seasonal and dynamic limits.
- **Dispatch-down here is not curtailment** in the EirGrid sense. This model has
  no SNSP limit, no inertia constraint and no unit commitment. Do not compare a
  number from here against a published curtailment figure.

The kit's own `README.md` LIMITATIONS section is the authority on all of these.
